# Modbus-RTU 协议合同（S8）

> 设备：SHT20 RS485 温湿度传感器（工业级，双协议：Modbus-RTU / 普通自动上报）
> 物理层：RS485，默认 **9600 8N1**（8 位数据、1 位停止、无校验），从机地址默认 `0x01`
> 本文是「合同」——代码以它为准；**每帧 CRC 均已用 CRC-16/MODBUS 实算核对**。

---

## 1. 请求帧（主机 → 从机）· 固定 8 字节

| 字节 | 字段 | 长度 | 说明 |
|:---:|:---|:---:|:---|
| 0 | 从机地址 | 1 B | 0x01 ~ 0xF7 |
| 1 | 功能码 | 1 B | 0x03 读保持 / 0x04 读输入 / 0x06 写单个 / 0x10 写多个 |
| 2–3 | 起始寄存器地址 | 2 B | **大端**（高字节在前） |
| 4–5 | 寄存器数量 或 写入值 | 2 B | **大端**；0x06 时这里是「写入值」 |
| 6 | CRC 低字节 | 1 B | **小端**：低字节在前 |
| 7 | CRC 高字节 | 1 B | |

> 铁律：**多字节字段用大端，CRC 用小端**——一帧里两套顺序并存。

---

## 2. 响应帧（从机 → 主机）

### 2.1 读（0x03 / 0x04）正常响应
| 字节 | 字段 |
|:---:|:---|
| 0 | 从机地址 |
| 1 | 功能码（回显） |
| 2 | 字节数 = 2 × 寄存器数量 |
| 3.. | 寄存器数据（**大端**，高寄存器在前） |
| 末 2 | CRC 低、高 |

### 2.2 写单个（0x06）正常响应
**原样回显请求帧**（8 字节完全相同）。

### 2.3 写多个（0x10）正常响应
`从机地址 → 0x10 → 起始地址高 → 低 → 寄存器数量高 → 低 → CRC低 → CRC高`

### 2.4 异常响应
`从机地址 → (功能码 | 0x80) → 异常码 → CRC低 → CRC高`

---

## 3. 寄存器表（本传感器）

| 寄存器类型 | 地址 | 内容 | 功能码 |
|:---|:---|:---|:---|
| 输入寄存器 | 0x0001 | 温度值（×10，**有符号 int16**） | 读 0x04 |
| 输入寄存器 | 0x0002 | 湿度值（×10，无符号） | 读 0x04 |
| 保持寄存器 | 0x0101 | 设备地址（1~247） | 读 0x03 / 写 0x06 |
| 保持寄存器 | 0x0102 | 波特率 1:9600  2:14400  3:19200 | 读 0x03 / 写 0x06 |
| 保持寄存器 | 0x0103 | 温度修正值（×10，-100~100） | 读 0x03 / 写 0x06 |
| 保持寄存器 | 0x0104 | 湿度修正值（×10，-100~100） | 读 0x03 / 写 0x06 |

> ⚠️ **温湿度在「输入寄存器」，必须用功能码 `0x04`**；用 `0x03` 读该地址会返回异常帧或读到别的空间——这是首次联调「读数全 0 / 报异常码」的第一真因。

---

## 4. 本项目「打算使用」的地址

| 用途 | 功能码 | 寄存器地址 | 数量 | 备注 |
|:---|:---:|:---|:---:|:---|
| **连读温湿度** | **0x04** | 0x0001 | 2 | ✅ 一帧拿温+湿，本项目采用 |
| 读温度 | 0x04 | 0x0001 | 1 | |
| 读湿度 | 0x04 | 0x0002 | 1 | |
| 读设备地址 | 0x03 | 0x0101 | 1 | |
| 改设备地址 | 0x06 | 0x0101 | — | 写入值 = 新地址(1~247) |
| 改波特率 | 0x06 | 0x0102 | — | 1:9600 / 2:14400 / 3:19200 |
| 温度修正 | 0x06 | 0x0103 | — | ×10，±100 |
| 湿度修正 | 0x06 | 0x0104 | — | ×10，±100 |

- **从机地址：`0x01`**（默认）。
- **地址从 0 起**：手册给的就是 PDU 地址，示例帧用 `00 01` 做起始地址且 CRC 自洽，**无需任何 -1 偏移**。

---

## 5. 哨兵帧（已实算核对 ✓）

读温湿度（连读，一帧）：
```
发:   01 04 00 01 00 02 20 0B
响应: 01 04 04 01 31 02 22 2A CE
```
- 温度 = `0x0131` = 305 → **30.5 ℃**
- 湿度 = `0x0222` = 546 → **54.6 %RH**

其它：
```
读温度单发   01 04 00 01 00 01 60 0A   ✓
读湿度单发   01 04 00 02 00 01 90 0A   ✓
读设备地址   01 03 01 01 00 01 D4 36   ✓
改设备地址   01 06 01 01 00 08 D8 30   （手册印 D4 0F，有误）
```

---

## 6. 数据换算

- 寄存器值 = 真实值 × 10 → 读回后 **÷10**。
- **温度 = (int16_t)raw / 10.0**：`0x0131` → 30.5℃；`0xFF33` → -205 → **-20.5℃**。
- **湿度 = (uint16_t)raw / 10.0**：`0x0222` → 54.6 %RH。

---

## 7. 手册勘误（CRC 印刷错误，实算对照）

| 手册印刷 | 正确（实算） | 位置 |
|:---|:---|:---|
| `01 04 02 02 22 01 BA` | `01 04 02 02 22 38 49` | 示例 2 响应 |
| `01 03 02 00 01 30 18` | `01 03 02 00 01 79 84` | 示例 4 响应 |
| `01 06 01 01 00 08 D4 0F` | `01 06 01 01 00 08 D8 30` | 示例 5 请求 |

数据字段均合理，仅 CRC 印错；**以自己实现的 CRC 为准**。

---

## 8. 普通（自动上报）协议速查

默认 9600 8N1，ASCII 命令行：

| 命令 | 说明 |
|:---|:---|
| `READ` | 触发一次上报，如 `27.4℃,67.7%` |
| `AUTO` / `STOP` | 开 / 关自动上报 |
| `BR:XXX` | 波特率 9600~19200（如 `BR:9600`） |
| `TC:XX.X` | 温度校准 -10.0~10.0（如 `TC:02.0`） |
| `HC:XX.X` | 湿度校准 -10.0~10.0（如 `HC:-05.1`） |
| `HZ:X` | 上报速率 0.5 / 1 / 2 / 5 / 10 Hz |
| `PARAM` | 读当前设置：`TC:0.0,HC:0.0,BR:9600,HZ:1` + `SLAVE-ADD:1` |
